# 船舶主配电板的认识和操作

主配电板是船舶电力系统的中枢，本仿真平台以一块 8 屏主配电板（左/右组合起动屏、左/右动力负载屏、三台发电机控制屏、并车屏）为核心，配合「重要配电装置」（应急发电机机旁控制箱、应急配电板、岸电箱、重载问询面板、应急风油切断控制屏）完成电站的认识与操作训练。下面按八个关键环节说明其组成、原理与操作要点。

## 一、自动顺序起动

汇流排恢复供电后，组合起动屏上的重要辅机不允许多台同时起动，必须按**顺序起动**依次投入，以限制起动电流对电网的冲击。带 `SQ` 铭牌的机组按延时依次自动起动：

| 铭牌 | 设备 | 起动延时 |
|------|------|----------|
| SQ1 | 燃油供给泵 | 1 s |
| SQ2 | 主滑油泵 | 5 s |
| SQ3 | 高温淡水泵 | 10 s |
| SQ4 | 主海水泵 | 15 s |

操作要点：① 组合屏「模式」开关必须在**自动**位；② 「电源开关」合闸；③ 汇流排必须有电（任一发电机运行且主开关合闸），顺序起动仅在汇流排**恢复供电的上升沿**触发一次。稳定供电（≥3 min）后转入常规备用逻辑：本机备用时若主用机组故障，备用机立即自动起动。

## 二、应急停止（应急风油切断）

重要配电装置的「应急风油切断控制屏」设有 4 个**自锁式方形按钮**：机舱风机、机舱油泵、住舱风机、泵房风机应急切断。

- 按钮**按下自锁**：其触点接通对应铭牌断路器（`ESS-1F` 机舱风机、`ESS-1P` 机舱油泵）的**分励脱扣器**，脱扣器线圈带电，断路器立即跳闸，手柄停在 **TRIP** 位；同时触发脱扣指示。
- 按钮**未弹出期间**分励脱扣器一直带电，这些断路器**合上即脱扣、无法合闸**。
- 按钮**再按一次弹出**复位后，脱扣器失电，断路器才能按 **TRIP → OFF → ON** 的顺序恢复合闸。

## 三、优先脱扣（过载分级卸载）

发电机过载时按"先卸次要负载、再跳主开关"的原则分级处理，保护发电机组：

| 判据 | 延时 | 动作 |
|------|------|------|
| P > 120% 额定（1200 kW） | 5 s | **一级卸载**：全部 `PT-1` 铭牌负载分励脱扣（手柄 TRIP 位） |
| 仍 > 110%（1100 kW） | 5 s | **二级卸载**：全部 `PT-2` 铭牌负载分励脱扣 |
| 仍过载（> 额定） | 5 s | **主开关跳闸**，机组退出运行 |

一级/二级卸载即"优先脱扣"，同时点亮并车屏上的「**优先脱扣**」报警灯并鸣响蜂鸣器。任一发电机主开关跳闸后脱扣条件自动消失，此时按「消音」→ 按「报警确认」即可复位报警灯。

## 四、应急配电板负荷开关

主配电板右动力负载屏的「**应急配电板**」开关（QF19）是主电网向应急配电板送电的唯一通道，其分合状态直接决定应急配电板的供电来源：

- **合上**：主电网经该开关送至应急配电板联络开关 → 应急配电板由主电网供电。
- **断开**：应急配电板失去主电源 → 联络开关自动断开 → 应急发电机自动起动（3 s）、建压（5 s）、延时 10 s 应急主开关合闸，转入**应发供电**。
- 主电网恢复后：应发主开关**立即跳闸** → 延时 3 s 合联络开关 → 延时 10 s 应发自动停机。

## 五、岸电开关

岸电开关（右动力负载屏 QF20）用于接用岸电，具有完整的**联锁与保护**：

1. **与发电机主开关互锁**：任一主发电机或应急发电机处于合闸状态时，岸电开关**无法合闸**，按合闸会立即跳回 **TRIP** 位。
2. **相序联锁**：岸电箱相序开关在**负序**档时同样无法合闸（相序1/相序2 必为一正一负，换到正确档位即可）。
3. **失压保护**：岸电开关合闸但**下端失电**（岸电箱分闸、相序开关在 OFF 位）时自动跳闸。
4. **带电指示**：岸电箱合闸且相序正确 → 岸电开关下端显示**亮绿点**；相序为负序 → **亮红点**；下端无电则无指示。

操作顺序：岸电箱相序开关打到相序1或相序2（液晶显示 450 V/60 Hz）→ 岸电箱合闸 → 确认主配电板岸电开关下端带绿点 → 合上岸电开关。

## 六、PPU（发电机参数显示单元）

每台发电机控制屏中部设一台 PPU，液晶显示：

- 第 1 行：**电站运行模式**（手动 / 半自动 / 自动；自动模式被汇流排短路故障阻塞时显示 `BLOCKED`）；
- 第 2～5 行：**U（V）、f（Hz）、I（A）、P（kW）**，并车时可直接比较各机的电压与频率，判断是否满足并车条件。

## 七、PLC（电站自动化核心）

PLC 是电站自动化的"大脑"，其工作可概括为"**采集 → 逻辑 → 输出**"：

- **采集**：各发电机主开关位置、汇流排电压/频率、机组功率、故障与保护信号、控制模式与备用顺序开关档位；
- **逻辑**：判断是否满足并车条件、是否需要增机/减机、是否发生失压或过载、是否应执行应急切断与优先脱扣；
- **输出**：起动机组、合分主开关、调频调载、分级卸载、报警输出。

本仿真中以「控制模式＝自动」时并车屏与发电机屏的自动状态机体现 PLC 逻辑：电站失电自动起机并网、单机功率 >750 kW 自动并车、总负荷 <350 kW 自动解列、频率自动整定至 60 Hz，以及 I 级故障时"先并备用机、再解列故障机"的换机操作。

## 八、控制模式与备用顺序

**控制模式**（并车屏「模式选择」开关）：手动 → 半自动 → 自动。

| 模式 | 手动起停/合分闸 | 自动同步/解列 | 自动起机并网 |
|------|----------------|---------------|--------------|
| 手动 | 允许 | 禁止 | 否 |
| 半自动 | 禁止 | 允许 | 否 |
| 自动 | 禁止 | 由 PLC 自动完成 | 是 |

**备用顺序**（并车屏「顺序选择」开关）：`123` → `231` → `312`，决定自动模式下**优先选择哪台机组作为备用投入**。例如切到 `231` 时，自动增机优先选 2# 机、其次 3# 机、最后 1# 机。

**退出备用的条件**：机组打「机旁」（准备好灯不亮）、存在故障/I 级故障/原动机保护动作、或跳闸后未按「故障复位」，都会被自动排除在备用机组之外，直至故障排除并复位。

## 操作流程速查

1. 选择控制模式（并车屏）与备用顺序；
2. 起动发电机组 → 观察 PPU 电压/频率建立 → 合闸供电；
3. 需要并车时用「同步表选择」选机、调整调速开关（右转升频、左转降频）使指针接近 12 点，再合闸；
4. 组合屏置自动，检查 SQ1～SQ4 顺序起动；
5. 重要辅机与应急切断、岸电按本章联锁要求操作；
6. 过载时观察优先脱扣分级卸载与报警，故障后按「消音 → 报警确认 → 故障复位」复位。
